---
title: A Critical Review of Grid Integration Challenges and Flexibility Opportunities for Large-Scale Data Centers
title_zh: 大型数据中心并网挑战与灵活性机遇的批判性综述
authors: "Bibek Dhakal, Manohar Chamana, Biswambhar Gayen, Jatendar Kumar, S M Shams Rahman, Aaqib Peerzada, Ki Yeob Lee, Olatunji M. Adeyanju, Bhaskar Mitra, Soumya Kundu, Stephen Bayne"
date: 2026-10-14
pdf: "https://arxiv.org/pdf/2610.19374v1"
tags: ["query:iommu"]
score: 6.0
evidence: 云计算数据中心基础设施与电网集成挑战
tldr: AI与云计算驱动数据中心负荷激增，其高密度、变流器主导、热电耦合等特性带来新型电网接入挑战。本文系统梳理配电层关键问题并对比七类负荷模型，评估多维度灵活性资源。发现仅靠峰荷与年电量匹配无法保障可靠可持续接入。研究为数据中心-电网协同规划提供了全链条评估框架。
source: arxiv
selection_source: fresh_fetch
motivation: 数据中心负荷特性迥异于传统商业负载，配电级谐波、保护、变压器降容等问题亟需针对性分析。
method: 综述资源规划至实时动态的七大电网集成维度，重点剖析配电馈线问题，并对比静态、阻抗、EMT等七类负荷模型适用性。
result: 识别出小时级/位置性供电能力、边际排放、水耗、资产健康及验证运行能力等10项必需评估指标。
conclusion: 数据中心电网集成必须超越峰荷与电量匹配，转向涵盖时空分辨率、网络约束与可持续性多维指标的可信评估体系。
---

## 摘要
云计算与人工智能工作负载的迅猛增长，正在从根本上重塑数据中心电力需求的规模、空间集中度及电气特性。数据中心不同于传统商业负荷，其典型特征包括：机架功率密度高、以电力电子变换器为主的接口、热耦合式冷却系统、不间断电源（UPS）、可编程工作负载，以及单个设施内日益复杂的表后发电与储能系统。本文从公用事业与可持续能源视角出发，围绕资源规划、大负荷并网接入、配电网馈线、市场运行、实时动态响应、电能质量及资产管理等维度，系统审视数据中心的电网集成问题。特别关注在更广泛的能源综述中常被忽视的配电网层级关键问题，包括：高比例可再生能源馈线上的双向运行、谐波传播与谐振、低电压穿越与重连能力、变压器降容、电缆载流量、中性导体发热、保护配置及计量精度。本文对比分析了静态模型、综合模型、基于物理机制的动态模型、校准模型、阻抗模型、电磁暂态模型及混合模型，依据研究目标与数据需求对其适用性进行评估；同时对公用事业协同平台、不间断电源与电池控制系统、工作负载灵活性、可再生能源共址部署、热电联产、燃料电池、储热系统以及清洁可靠供电等技术路径进行了评估。核心结论是：仅依靠申报的峰值需求与年用电量匹配，不足以确保电网集成的可靠性与可持续性；可信的评估必须综合考虑逐小时与地理位置相关的电力供应、电网输送能力、边际碳排放、全生命周期与水资源影响、备用责任、反弹效应、资产健康状态以及经验证的实际运行能力。

## Abstract
The rapid proliferation of cloud computing and artificial intelligence workloads is fundamentally reshaping the magnitude, spatial concentration, and electrical characteristics of data center power demand. Data centers differ from conventional commercial loads because they combine high rack densities, converter-dominated interfaces, thermally coupled cooling, uninterruptible power supplies, programmable workloads, and increasingly complex behind-the-meter generation and storage within a single facility. This review examines their grid integration from utility and sustainable-energy perspectives across resource planning, large-load interconnection, distribution feeders, market operation, real-time dynamics, power quality, and asset management. Particular attention is given to distribution-level issues that receive limited treatment in broader energy reviews: bidirectional operation on renewable-rich feeders, harmonic propagation and resonance, ride-through and reconnection, transformer derating, cable ampacity, neutral-conductor heating, protection, and measurement. Static, composite, physics-based dynamic, calibrated, impedance, electromagnetic transient, and hybrid load models are compared according to study purpose and data requirements, and utility coordination platforms, uninterruptible power supply and battery control, workload flexibility, renewable co-location, cogeneration, fuel cells, thermal storage, and clean firm supply are assessed. The central finding is that requested peak demand and annual energy matching alone cannot establish reliable or sustainable integration. Credible assessment must consider hourly and locational supply, network deliverability, marginal emissions, lifecycle and water impacts, backup obligations, rebound, asset health, and verified operating capability.